# PLC自動検出・データ収集ツール 開発仕様書（改訂版）

## 目次
1. [プロジェクト概要](#1-プロジェクト概要)
2. [システム要件](#2-システム要件)
3. [機能要件](#3-機能要件)
4. [データ出力仕様](#4-データ出力仕様)
5. [異常系処理](#5-異常系処理)
6. [メーカー別・プロトコル別詳細](#6-メーカー別プロトコル別詳細)
7. [通信シーケンスおよびコマンド詳細](#7-通信シーケンスおよびコマンド詳細)
8. [設定ファイル仕様](#8-設定ファイル仕様)
9. [テスト・検証計画](#9-テスト検証計画)
10. [実装ガイドライン](#10-実装ガイドライン)

---

## 1. プロジェクト概要

### 1.1 目的
工場ネットワーク内のマルチベンダーPLC（三菱、キーエンス、オムロン、海外勢等）を自動検出し、内部デバイスデータを読み取り専用で一括取得・保存する。

### 1.2 用途
- 工場のメンテナンス時における全PLCの健康診断（データバックアップ）
- 現状把握と故障時の復旧支援
- ネットワーク内のPLC資産管理

### 1.3 最優先事項
本ツールはメンテナンスおよび現状把握を目的としている。以下を最優先に実装すること：
- **「エラーで止まらないこと」** - 通信エラーが発生しても処理を継続
- **「どのアドレスがアクセス不能かを含めた正確な一覧を取得すること」** - 完全性の確保
- **「絶対にPLCを止めないこと（読み取り専用、ウェイト処理）」** - 安全性の確保
- **「後でデータ解析しやすいこと（CSV出力、16進数保存）」** - 可用性の確保

---

## 2. システム要件

### 2.1 開発環境
| 項目 | 要件 |
| --- | --- |
| **言語** | Python 3.10以上 |
| **動作環境** | OS不問（Windows, Mac, Linux） |
| **UI** | CUI（コマンドライン引数、または対話型インターフェース） |
| **出力形式** | CSVファイル（UTF-8またはShift-JIS） |

### 2.2 ネットワーク要件
- **最小構成**: 同一セグメント内のPLC検出が必須
- **推奨構成**: ユーザー指定IPレンジのスキャン対応
- **将来対応**: ルーター越えスキャン（SNMP等）

### 2.3 依存ライブラリ
```
pymcprotocol>=0.4.0      # SLMP (三菱/キーエンス)
pycomm3>=0.32.0          # EtherNet/IP (オムロン/ロックウェル)
pymodbus>=3.0.0          # Modbus/TCP (横河/富士等)
python-snap7>=1.4.0      # S7通信 (シーメンス)
scapy>=2.5.0             # ARP/低レイヤ探索
```

---

## 3. 機能要件

### 3.1 探索機能 (Discovery)

#### 3.1.1 概要
同一セグメント内（および指定IPレンジ）のPLCを自動特定する。

#### 3.1.2 探索スコープの定義

**フェーズ1（優先・初期実装）: 同一セグメント**
- 自IPのサブネットマスクから同一セグメントを自動計算
- UDPブロードキャスト（255.255.255.255）で探索
- 対象ポート: 5001 (SLMP), 44818 (EtherNet/IP), 502 (Modbus), 102 (S7)

**フェーズ2（オプション・初期実装）: ユーザー指定IPレンジ**
- コマンドライン引数: `--ip-range "192.168.1.0/24"`
- CIDR表記またはハイフン表記（192.168.1.1-255）に対応
- ユニキャストスキャンで各IPに順次接続試行

**フェーズ3（将来対応）: ルーター越え**
- SNMP等で隣接セグメント探索
- 本仕様書では実装不要

#### 3.1.3 特定項目
- IPアドレス
- MACアドレス
- メーカー名（三菱電機、キーエンス、オムロン等）
- 機種・形名（例: R04CPU, KV-8000等）
- 応答プロトコル（SLMP, EtherNet/IP, Modbus等）

#### 3.1.4 探索タイムアウト
| パラメータ | デフォルト値 | 説明 |
| --- | --- | --- |
| discovery_timeout_ms | 1000 | 各ポートへの応答待機時間 |
| discovery_retry_count | 3 | 応答なし時のリトライ回数 |

---

### 3.2 データ収集機能 (Data Collection)

#### 3.2.1 制約
- **読み取り専用（Read Only）**。PLCへの書き込み機能は一切実装しない。
- すべての通信は検証可能で、監査ログに記録可能な形式とする。

#### 3.2.2 動作モード

**モード1: フルスキャンモード**
- 用途: 工場停止時用
- 動作: 機種ごとに定義された主要デバイス（D, M, R, DM等）の最大範囲を一括取得
- 実行時間: 1台につき数分（ネットワーク遅延による）
- コマンド例: `python plc_scanner.py --mode full --target 192.168.1.10`

**モード2: 範囲指定モード**
- 用途: 稼働時用
- 動作: ユーザーが指定した範囲（例: D0-D100, M0-M50）のみを定期取得
- 定期実行: `--interval <秒>` で指定可能
- コマンド例: `python plc_scanner.py --mode range --target 192.168.1.10 --device D --range 0-100 --interval 60`

#### 3.2.3 ネットワーク負荷軽減機能

**パラメータ定義:**

| パラメータ | デフォルト | 説明 |
| --- | --- | --- |
| --packet-interval | 50ms | 各パケット送信間の待機時間 |
| --retry-interval | 200ms | リトライ前の待機時間 |
| --max-concurrent | 1 | 同時スキャン対象PLC数（非同期実装時） |
| --request-timeout | 5000ms | 単一リクエストのタイムアウト時間 |

**適用ルール:**
```
1. 単一PLC内での連続読み出し
   → packet-interval を適用
   
2. 二分探索リトライ時
   → retry-interval を適用
   
3. 複数PLC並列処理時
   → max-concurrent で制御
```

**実装例:**
```
D0-D3000を900ワード単位で分割する場合:
  1回目: D0-D899 送信 → 待機(packet-interval=50ms)
  2回目: D900-D1799 送信 → 待機(packet-interval=50ms)
  3回目: D1800-D2699 送信 → 待機(packet-interval=50ms)
  4回目: D2700-D3000 送信
  
総待機時間: 150ms（ネットワーク遅延は除く）
```

#### 3.2.4 自動分割処理

プロトコルごとの最大通信サイズを超えた場合、内部で自動分割して取得する。

| プロトコル | 最大ワード数 | 推奨安全値 | 備考 |
| --- | --- | --- | --- |
| SLMP (3Eフレーム) | 960 | 900 | バッファオーバーフロー防止 |
| Modbus/TCP (FC03/04) | 125 | 100 | 標準仕様 |
| EtherNet/IP (CIP) | 252 | 200 | デフォルトペイロード504B |

---

### 3.3 エラー回避・階層的分割取得ロジック

#### 3.3.1 概要
SLMP等のプロトコルにおいて、指定範囲内に1点でも未定義アドレスが含まれると全体がエラーになる仕様を回避するため、以下の**「二分探索的リトライアルゴリズム」**を実装する。

#### 3.3.2 アルゴリズムの流れ

**ステップ1: 初期試行**
```
指定された範囲（またはプロトコルごとの最大分割サイズ）で一括読出しを実行
例: D0-D959 (960ワード) を1回で取得試行
```

**ステップ2: エラー発生時の分割**
```
エラーが返ってきた場合、取得範囲を半分（1/2）に分割して2回実行
例: D0-D959 でエラー
  → D0-D479 (480ワード) と D480-D959 (480ワード) に分割
  → 両方を試行
```

**ステップ3: 再帰的分割**
```
さらにエラーが出る場合は、再度その範囲を半分（1/4...）にして実行を繰り返す
例: D0-D479 でもエラー
  → D0-D239 (240ワード) と D240-D479 (240ワード) に分割
  → 以下繰り返し
```

**ステップ4: 最小単位での判定**
```
範囲が「1点」になるまで繰り返す
1点での取得もエラーになった場合は、そのアドレスを「アクセス不可」と確定させる
```

#### 3.3.3 実装制約

| 項目 | 値 | 説明 |
| --- | --- | --- |
| 最大分割深度 | 12段階 | log2(4096) = 12 |
| 1段階あたりの推定時間 | 100-500ms | ネットワーク遅延含む |
| 全範囲エラー時の最大待機 | 6秒 | 12 × 500ms |
| 最小単位（Bit） | 1ビット | 以下分割不可 |
| 最小単位（Word） | 1ワード（2B） | 以下分割不可 |

#### 3.3.4 学習とスキップ

**セッション内学習:**
```
一度アクセス不可と判定されたアドレスは、同一セッション内の次回のスキャン
（ループ実行時）からは最初から除外（スキップ）する

効果: 通信タイムアウトによる待機時間の累積を防止
実装: Set型で O(1) ルックアップ
```

**セッション終了時:**
```
アクセス不可アドレスを別ファイル（access_denied_log.csv）に出力
次回実行時の参考情報として利用可能
```

**スキップ対象のStatus:**
```
NG_ILLEGAL_ADDR: アドレス不正エラー（二分探索で確定）
NG_TIMEOUT: タイムアウトで取得失敗（3回リトライ後）
```

---

### 3.4 対応プロトコル（優先順位）

#### 3.4.1 プロトコル対応表

| カテゴリ | プロトコル | 対象メーカー | 優先度 |
| --- | --- | --- | --- |
| **SLMP / MC系** | SLMP (3Eフレーム等) | 三菱電機、キーエンス、パナソニック、東芝、日立産機、シャープ | 1 |
| **EtherNet/IP系** | CIP (Identity Object) | オムロン、ロックウェル、キーエンス、安川電機、光洋電子、3S (CODESYS) | 1 |
| **Modbus/TCP系** | Modbus標準 | 横河電機、富士電機、IDEC、デルタ電子、安川電機、ジェイテクト、GE | 2 |
| **メーカー独自** | S7通信 / FINS等 | シーメンス、オムロン（旧機種） | 2 |

#### 3.4.2 複数プロトコル対応メーカーの優先順位

ジェイテクトや安川電機のように複数プロトコル対応している場合の優先順位：

```
1. 探索時の応答が速い方を優先
2. 取得できる情報量が多い方を優先
   例: ModbusよりはSLMP/EIP を優先
3. メーカー公式ドキュメントで推奨されている方を優先
```

---

## 4. データ出力仕様

### 4.1 ファイル出力構成

#### 4.1.1 ファイル一覧

| ファイル名 | 生成タイミング | 内容 |
| --- | --- | --- |
| `discovery_result_YYYYMMDD_HHMMSS.csv` | 探索完了時 | 検出されたPLC一覧 